---
title: 数据中心电力与液冷
category: 12-ai-architecture
tags: ["数据中心", "液冷", "电力", "PUE", "功率密度", "2026"]
summary: "L5 机房层：风冷边界与功率密度演进（15kW→120kW+）、冷板式 vs 浸没式对比、PUE 与电力账、液冷成为默认项的两条判断。"
created: 2026-11-06
updated: 2026-11-06
tier: supporting
aliases: [电力与液冷, 数据中心液冷, liquid cooling]
sources: []
review_by: 2027-04-25
name_zh: "数据中心电力与液冷"
---

# 数据中心电力与液冷

> 中文简称：数据中心电力与液冷

> **一句话理解**: 单机柜功率密度十年间从 15kW 级被推到 120kW+，风冷的物理边界已破——液冷从「可选项」变成「默认项」，机房从选址问题变成算力架构约束。

---

## 1. 功率密度演进：风冷边界已破

| 机柜代际 | 单柜功率 | 散热方式 |
|---------|---------|---------|
| 传统服务器机柜 | 5–15 kW | 风冷（精密空调） |
| GPU 训练集群（A100/H100 代） | 20–40 kW | 风冷逼近极限，局部冷板 |
| NVL72 类高密度机柜 | **120 kW+** | **冷板液冷必备** |

风冷的物理极限在 40–50 kW/柜（风量与换热面积撑不住），高密度 AI 机柜直接跳过这个区间——**选了 NVL72 类整机 = 选了液冷**，没有中间路线。

## 2. 冷板式 vs 浸没式

| 维度 | 冷板式（主流） | 浸没式 |
|------|--------------|--------|
| 原理 | 冷板贴芯片，工质带走热量 | 整机浸入介电液体 |
| 改造成本 | 中（服务器与机柜级改造） | 高（机房级重构） |
| 覆盖 | 覆盖芯片主热源，内存/电源仍风冷 | 100% 覆盖，包括被动元件 |
| 生态 | **整机厂默认支持（NVL72 类标配）** | 定制化强，运维体系独立 |
| 适用 | AI 集群主流选择 | 超高密度 / 特殊场景 |

选型结论：AI 训练/推理集群**默认冷板式**；浸没式只在极端密度或退役机房改造中评估。冷板式的运维注意点：工质泄漏监控、快接头标准化、与风冷混合散热的长尾维护。

## 3. 电力账：PUE 与容量规划

- **PUE**（总耗电/IT 耗电）：风冷机房 1.4–1.6，液冷可压到 1.1–1.2——液冷省下的电费本身就是收益项。
- **容量规划口径**：1 张 H100 类卡满载约 700W，加上网络、存储、散热开销，8 卡服务器整机 ~10kW；规划 1,000 卡集群 = 兆瓦级电力入口——**电力接入周期（12–24 个月）远长于 GPU 到货周期**，这才是先进算力的真实排期变量。
- **判断（2026）**：电力供给成为中美算力叙事的分水岭——算力规划的第一个会议应该和电网开，而不是和 GPU 厂商开。

## Related

- [[12_架构基建/07_硬件与算力/13_算力系统栈全景_2026|算力系统栈全景（L5 所在的地图页）]]
- [[12_架构基建/07_硬件与算力/14_HBM_深潜_存墙与带宽|HBM 深潜（芯片功耗大户之一）]]
- [[12_架构基建/08_网络/07_GPU_高网设计/08_容量成本/README|容量与成本（高网设计系列）]]
- [[12_架构基建/README|架构基建（章节）]]

---

*Last updated: 2026-11-06*
