---
title: "功率液冷与网络约束"
category: 12-architecture-infrastructure
subcategory: networking
tags: ["gpu-network", "power-budget", "liquid-cooling"]
summary: "从机柜功率演进到液冷与供电约束，梳理网络器件的功耗账、散热限制与铜光分界趋势。"
created: 2026-10-27
updated: 2026-10-27
tier: supporting
aliases: ["功率液冷与网络", "网络功耗约束", "Power and Liquid Cooling for Network"]
sources: []
name_zh: "功率液冷与网络约束"
---

# 功率液冷与网络约束

> 中文简称：功率液冷与网络约束

> **一句话理解**: GPU 越堆越烫、机柜越灌越满，网络器件的供电、散热和走线必须跟着重新算账。

---

## 一、机柜功率演进

| **世代 / 形态** | **典型功率** | **散热方式** | **网络侧含义** |
|---|---|---|---|
| **A100 世代（8 卡机）** | 单机约 10kW | 风冷可覆盖 | 网络器件同柜风冷即可 |
| **H100 / H200 世代（8 卡机高密度）** | 单机柜约 40kW | 风冷上限，冷板过渡 | 交换机与光模块仍可风冷 |
| **GB200 NVL72（72 卡整机柜）** | 约 120-130kW | 必须液冷，冷板为主 | 机柜内铜互联 + 柜外光模块的新布局 |

下一世代整机柜功率继续上探，风冷边界已被越过；网络器件的散热设计必须与机柜方案同步选型，不能沿用上一代经验。

网络机柜自身也有量级：leaf / spine 满配机柜通常在 5-15kW 区间（含光模块与风扇）。功率演进对网络的影响是：网络功耗占比被 GPU 稀释，但绝对值随卡数线性上涨，供电与制冷预算必须为网络单列。

---

## 二、网络器件功耗量级

| **器件** | **单件功耗量级** | **备注** |
|---|---|---|
| **800G 光模块** | 10-20W | 万卡规模下模块数以万计，总和可观 |
| **400G 光模块** | 8-12W | 数量最大的一类 |
| **51.2T 交换机** | 每台 1-3kW | 含电源转换与风扇损耗口径 |
| **DAC（无源铜缆）** | 近零（<1W） | 机柜内首选；AEC 含有源器件略高 |
| **400G / 800G 网卡** | 十瓦到二十瓦级 | 计入服务器电源口径，不占网络机柜 |

估算方法：先按「2 × 链路数」数光模块并乘单件功耗，再加交换机台数 × 单台功耗；结果同时进入电费模型与供电设计。

口径提醒：手册给的是典型值，高温环境下功耗上浮，而机柜尾部热区恰是模块最集中的位置。网卡功耗虽不占网络机柜，但挤占服务器电源预算，两本账要一起看。

---

## 三、万卡功耗换算与 PUE

```text
万卡集群功耗拆解（400G 互联、三层 CLOS、按 700W/卡口径）：
GPU 本体     10,000 × 700W        ≈ 7.0 MW
网卡         10,000 × 约 20W      ≈ 0.2 MW
交换机       约 500 台 × 1-3kW    ≈ 0.5-1.5 MW
光模块       4-5 万个 × 8-12W     ≈ 0.4-0.6 MW
网络合计                          ≈ 1.1-2.3 MW，占非 GPU 功耗的重要份额（约总功率 12-20%）
PUE 影响：总市电 = IT 功率 × PUE；PUE 1.25 表示每 1MW IT 负载额外烧 250kW 制冷与损耗
```

按 2MW 网络功耗、电价 0.7 元/kWh 折算：2,000kW × 8760h ≈ 1752 万 kWh/年，仅网络侧电费即超千万元/年。换算要点：

- 交换机不随作业空转省电，网络功耗按「全天候在线」口径估，与 GPU 的作业期功耗模型不同
- PUE 用同一机房的实测值，别拿设计值做预算
- 光模块高温告警要纳入网络监控：模块过热降速常以「未知拥塞」的形式表现出来
- 网络这 1-2MW 是「不产出 FLOPS 的功率」，把它降下来等于变相扩容——DAC 化、放宽收敛比、CPO 都从这笔账出发

---

## 四、液冷对网络的影响

液冷改造最容易踩的坑集中在网络侧：

- **光模块仍在热区**：冷板通常只覆盖 GPU 与 CPU，交换机和光模块多在机柜尾部靠风冷，形成风液混合机房，气流组织要单独设计，不能只算液冷冷量
- **冷板管路与走线冲突**：分液器（manifold）与快接头占据机柜后部，与光纤弯曲半径、理线空间争位置，预端接主干必须在设计期排布，施工期返工代价极高
- **浸没方案限制可插拔**：标准可插拔光模块并非为介电液环境设计，浸没机柜要么把光缆引到液面以上，要么选特殊封装，维护性明显下降
- **维护窗口与快换设计**：液冷机柜断液维护代价高，网络器件要靠近换：前维护面板、盲插背板、自密封快接头，目标是换模块不动整柜
- **典型冲突场景**：给风冷 leaf 机柜补做冷板后，模块区温度反而上升——冷排热风路径变了，网络热区从「设计余量」变成「故障源」
- **选址与机型绑定**：改液冷后网络机柜位置常需重排，尾纤长度变化会牵动 BOM 里的跳线长度

---

## 五、供电架构

- **机柜 PDU 2N 冗余**：网络设备与服务器同柜时按 A/B 双母线供电，任一路断电不断网
- **母排（busway）取电**：高密度机房用绝缘母排代替大批电缆，网络机柜从母排取电并预留扩容位
- **网络设备独立电源回路**：leaf / spine 的回路与 GPU 回路分开，避免 GPU 冲击电流或单回路故障把整张网带崩
- **故障域对齐**：spine 与其下挂 leaf 放不同机柜、接不同回路，电源域与网络故障域互不放大
- **电压层级**：小盒交换机多走单相，大容量 leaf / spine 机柜按三相设计，PDU 规格提前锁定
- **监控取电**：带外管理交换机与 PDU 表计走独立小回路，避免主回路维修时失去可视性

```text
网络机柜供电检查项：
PDU：2N 双路，每路可独立承载满载
回路：与 GPU 功率峰值不共享断路器
母排：预留约 20% 余量，应对 800G 模块功耗上探
```

检查项在每次扩容评审时重跑一遍，母排余量是最常被吃掉的一项。

---

## 六、趋势：CPO 与铜进光退

- **CPO（共封装光学）**：把光引擎移到交换芯片旁，省掉可插拔模块与独立 DSP 的重复功耗，是互连功耗的长期解法
- **铜进光退的距离经济学**：机柜内 2-3m 范围 DAC / AEC 功耗近零、成本低，GB200 NVL72 的铜背板是极致案例；跨机柜后铜的损耗与线径不经济，退回光模块
- **机柜功率密度上限**：单柜供电与冷量上限反过来约束 leaf 满配度，有时被迫一台拆两台半配使用
- **设计准则**：能留在机柜内 / 超节点内的带宽尽量用铜，scale-out 长距才用光；每代新硬件都要重画一次这条「铜光分界线」

分界线的每次移动都同时改写功耗账与采购清单，因此功耗建模与成本建模要放在同一轮评审里出结论。

---

## 交叉引用

- [[12_架构基建/08_网络/07_GPU_高网设计/08_容量成本/02_Network_CAPEX_Model|网络 CAPEX 模型]]
- [[12_架构基建/08_网络/07_GPU_高网设计/08_容量成本/04_Traffic_Modeling|集群流量建模]]
- [[12_架构基建/08_网络/07_GPU_高网设计/02_物理层硬件/03_Optical_Modules|光模块]]
- [[12_架构基建/08_网络/07_GPU_高网设计/02_物理层硬件/05_Intra_Rack_Copper|机柜内铜互联]]
- [[12_架构基建/08_网络/07_GPU_高网设计/02_物理层硬件/01_Switch_Generations|交换机代际]]
- [[12_架构基建/02_架构概览/02_AI_基础设施_2026|AI 基础设施 2026]]

---

*Last updated: 2026-10-27*
